import Array "mo:base/Array";
import HashMap "mo:base/HashMap";
import Iter "mo:base/Iter";
import Option "mo:base/Option";
import Nat64 "mo:base/Nat64";
import Text "mo:base/Text";
import List "mo:base/List";
import Assoc "mo:base/AssocList";
import Types "../types";

module {
  type NewNeuron = Types.NewNeuron;
  type Neuron = Types.Neuron;

  public class NeuronHashMap() {
    // The "database" is just a local hash map
    let hashMap = HashMap.HashMap<Text, Neuron>(1, Text.equal, Text.hash);

    public func createNeuron(neuron: NewNeuron) {
      hashMap.put(neuron.accountAddr, makeNeuron(neuron));
    };

    public func updateDelegation(fromAddr: Text, toAddr: Text, amt: Nat64): Bool {
      let existing = findNeuron(toAddr);
      switch (existing) {
        case (?existing) {
          var selfStakingNew = existing.selfStaking;
          var totalDelegationsNew = existing.totalDelegations;
          var delegationsNew = existing.delegations;
          if (fromAddr == toAddr) {
            selfStakingNew += amt;
          } else {
            totalDelegationsNew += amt;

            var exist = false;
            var amountNew: Nat64 = 0: Nat64;
            var amountOld = Assoc.find<Text, Nat64>(existing.delegations, fromAddr, Text.equal);
            switch (amountOld) {
              case (null) { amountNew := amt; };
              case (?amountOld) {
                exist := true;
                amountNew := amountOld + amt;
              };
            };

            let (delegationsNewTemp, _) =
            Assoc.replace<Text, Nat64>(existing.delegations, fromAddr, Text.equal, ?amountNew);
            delegationsNew := delegationsNewTemp;
          };

          let neuron: Neuron = {
            accountAddr = existing.accountAddr;
            description = existing.description;
            commissionRate = existing.commissionRate;
            selfStaking = selfStakingNew;
            totalDelegations = totalDelegationsNew;
            delegations = delegationsNew;
          };
          hashMap.put(toAddr, neuron);

          true
        };
        case (null) { false };
      };
    };

    public func updateUnDelegation(fromAddr: Text, toAddr: Text, amt: Nat64): Bool {
      let existing = findNeuron(toAddr);
      switch (existing) {
        case (?existing) {
          var selfStakingNew = existing.selfStaking;
          var totalDelegationsNew = existing.totalDelegations;
          var delegationsNew = existing.delegations;
          if (fromAddr == toAddr) {
            selfStakingNew += amt; //TODO: update other delegators
          } else {
            totalDelegationsNew -= amt;

            var exist = false;
            var amountNew: Nat64 = 0: Nat64;
            var amountOld = Assoc.find<Text, Nat64>(existing.delegations, fromAddr, Text.equal);
            switch (amountOld) {
              case (null) { return false; };
              case (?amountOld) {
                exist := true;
                amountNew := amountOld - amt;
              };
            };

            if (amountNew == Nat64.fromNat(0)) {
              let (delegationsNewTemp, _) =
              Assoc.replace<Text, Nat64>(existing.delegations, fromAddr, Text.equal, null);
              delegationsNew := delegationsNewTemp;
            } else {
              let (delegationsNewTemp, _) =
              Assoc.replace<Text, Nat64>(existing.delegations, fromAddr, Text.equal, ?amountNew);
              delegationsNew := delegationsNewTemp;
            };
            
          };

          let neuron: Neuron = {
            accountAddr = existing.accountAddr;
            description = existing.description;
            commissionRate = existing.commissionRate;
            selfStaking = selfStakingNew;
            totalDelegations = totalDelegationsNew;
            delegations = delegationsNew;
          };
          hashMap.put(toAddr, neuron);

          true
        };
        case (null) { false };
      };
    };

    public func updateNeuron(neuron: Neuron) {
      let existing = findNeuron(neuron.accountAddr);
      switch (existing) {
        case (null) { };
        case (?existing) { 
          hashMap.put(neuron.accountAddr, neuron); 
        };
      };
    };

    public func findNeuron(accountAddr: Text): ?Neuron {
      hashMap.get(accountAddr)
    };

    public func findMany(accountAddrs: [Text]): [Neuron] {
      func getNeuron(addr: Text): Neuron {
        Option.unwrap<Neuron>(hashMap.get(addr))
      };
      Array.map<Text, Neuron>(accountAddrs, getNeuron)
    };

    public func findBy(term: Text): [Neuron] {
      var neurons: [Neuron] = [];
      for ((id, neuron) in hashMap.entries()) {
        let address = neuron.accountAddr; // # " " #;
        if (includesText(address, term)) {
          neurons := Array.append<Neuron>(neurons, [neuron]);
        };
      };
      neurons
    };

    public func findList(): [Neuron] {
      var neurons: [Neuron] = [];
      for ((id, neuron) in hashMap.entries()) {
        neurons := Array.append<Neuron>(neurons, [neuron]);
      };
      neurons
    };

    // Helpers

    func makeNeuron(neuron: NewNeuron): Neuron {
      {
        accountAddr = neuron.accountAddr;
        description = neuron.description;
        commissionRate = neuron.commissionRate;
        selfStaking = neuron.selfStaking;
        totalDelegations = Nat64.fromNat(0);
        delegations = List.nil<(Text, Nat64)>();
      }
    };

    func includesText(string: Text, term: Text): Bool {
      let stringArray = Iter.toArray<Char>(string.chars());
      let termArray = Iter.toArray<Char>(term.chars());

      var i = 0;
      var j = 0;

      while (i < stringArray.size() and j < termArray.size()) {
        if (stringArray[i] == termArray[j]) {
          i += 1;
          j += 1;
          if (j == termArray.size()) { return true; }
        } else {
          i += 1;
          j := 0;
        }
      };
      false
    };
  };
};
